;;;Onderhoudsrapport;;;;;;
;;;;;;;;;
;;;BCO Brandpreventie;;;;;;
;;;Galliershof 22;;;;;;
;;;5349 BV Oss;;;;;;
;;;;;;;;;
Klant: Kemkens;;;   Naam monteur: J. Nederkoorn;;;;;;
Locatie: PI Vught - Leefafdeling 9;;;Week 27, 2015;;;;;;
Adres: Lunettenlaan 501, Vught;;;Complexnr: 100191G02;;;;;;
;;;;;;;;;
Locatiegegevens;;;;Beveiliging;Resultaat;;Montagegevens;;
Nr.;Etage;Ruimte;Toestel;Huidige beveiliging;Plaats beveiliging;Drukvast;Diameter;Soort fitting (CAP/KNEL/SCHROEF);
60kw001 kk/01;B.G.;T.D. afdeling A;C.V. vulkraan;EA;In T.D. ruimte;a;Ø15;Knel;
60kw001 kk/02;B.G.;T.D. afdeling A;C.V. vulkraan;CA;In T.D. ruimte;a;1/2"bi;Schroef;
60kw004 kk/01;B.G.;Meterkast afdeling A;Voeding kw;EA;In kast;a;Ø35;Cap;
60kw021 kk/01;B.G.;Hal Paviljoen A;Brandslanghaspel 1;EA;In kruipruimte;a;;;
60kw011 kk/01;B.G.;Waskast afdeling A;Mengventiel kw;EA;In kast;a;Ø15;Knel;
60kw012 kk/01;B.G.;Washok A;Wasmachinekraan;EA;Onder kraan;a;Ø15;Knel;
60kw019 kk/01;B.G.;Keuken afdeling A;Boiler links;Inlaatcombi;In kast;×;Ø15;Knel;
60kw019 kk/02;B.G.;Keuken afdeling A;Boiler rechts;Inlaatcombi;In kast;a;Ø15;Knel;
61kw019 kk/01;B.G.;Keuken afdeling B;Boiler links;Inlaatcombi;In kast;a;Ø15;Knel;
61kw019 kk/02;B.G.;Keuken afdeling B;Boiler rechts;Inlaatcombi;In kast;a;Ø15;Knel;
61kw026 kk/01;B.G.;Cellengang afdeling B;Brandslanghaspel 4;EA;In kruipruimte;a;Ø15;Knel;
61kw022 kk/01;B.G.;Hal Paviljoen B;Brandslanghaspel 6;EA;In kruipruimte;a;;;
61kw023 kk/01;B.G.;Meterkast afdeling B;Voeding kw;EA;In kast;a;Ø35;Cap;
61kw025 kk/01;B.G.;T.D. ruimte afdeling B;C.V. vulkraan;EA;In T.D. ruimte;a;Ø15;Knel;
62kw021 kk/01;B.G.;Hal kmt;Brandslanghaspel 8;EA;In kruipruimte;a;;;
61kw0255 kk/01;B.G.;Kmt tandarts;Boiler;Inlaatcombi;In kast;a;Ø15;Knel;
62kw032 kk/01;B.G.;Kmt huisarts;Boiler;Inlaatcombi;In kast;a;Ø15;Knel;
62kw023 kk/01;B.G.;T.D. ruimte afdeling C;C.V. vulkraan;EA;In T.D. ruimte;a;Ø15;Knel;
62kw023 kk/02;B.G.;T.D. ruimte afdeling C;C.V. vulkraan;CA;In T.D. ruimte;×;1/2"bi;Schroef;
62kw019 kk/01;B.G.;Meterkast afdeling C;Voeding kw;EA;In kast;a;Ø35;Cap;
62kw019 kk/01;B.G.;Keuken afdeling C;Boiler links;Inlaatcombi;In kast;a;Ø15;Knel;
62kw019 kk/02;B.G.;Keuken afdeling C;Boiler rechts;Inlaatcombi;In kast;×;Ø15;Knel;
62kw022 kk/01;B.G.;Hal Paviljoen C;Brandslanghaspel 9;EA;In kruipruimte;a;;;
62kw012 kk/01;B.G.;Wasruimte afdeling C;Wasmachinekraan;EA;Naast watermengkraan;a;Ø15;Knel;
62kw025 kk/01;B.G.;Berging afdeling D;Tapkraan;EA;In berging;a;Ø15;Knel;
62kw026 kk/01;B.G.;Iso DS;Brandslanghaspel 12;EA;In kruipruimte;a;;;
62kw024 kk/01;B.G.;Iso DS berging;Mengventiel kw;EA;In berging;a;Ø15;Knel;
62ww024 kk/01;B.G.;Iso DS berging;Mengventiel ww;EA;In berging;a;Ø15;Knel;
63kw010 kk/01;B.G.;Berging D;Mengventiel kw;EA;Tegen plafond;a;Ø15;Knel;
63ww010 kk/01;B.G.;Cellengang afdeling D;Mengventiel ww;EA;In berging;a;Ø15;Knel;
63kw022 kk/01;B.G.;Hal Paviljoen D;Brandslanghaspel 14;EA;In kruipruimte;a;;;
63kw023 kk/01;B.G.;Technische ruimte D;CV vulkraan;CA;Onder kraan;a;3/4";Schroef;
63kw019 kk/01;B.G.;Meterkast afdeling D;Voeding kw;EA;In meterkast;a;Ø35;Cap;
63kw019 kk/01;B.G.;Keuken afdeling D;Boiler links;Inlaatcombi;In kast;a;Ø15;Knel;
63kw019 kk/02;B.G.;Keuken afdeling D;Boiler rechts;Inlaatcombi;In kast;a;Ø15;Knel;
63kw032 kk/01;B.G.;Bewaarderswacht afdeling D;Boiler;Inlaatcombi;In keukenkast;a;Ø15;Knel;
64kw020 kk/01;B.G.;Stilteruimte;Brandslanghaspel 16;EA;In kruipruimte;a;;;
64kw023 kk/01;B.G.;T.D. ruimte afdeling E;Boiler;Inlaatcombi;In T.D. ruimte;a;Ø15;Knel;
64kw023 kk/02;B.G.;T.D. ruimte afdeling E;C.V. vulkraan;CA;Onder boiler;a;1/2"bi;Schroef;
64kw023 kk/03;B.G.;T.D. ruimte afdeling E;C.V. vulkraan;EA;Tegen zijmuur;a;Ø15;Cap;
64kw022 kk/01;B.G.;Hal Paviljoen E;Brandslanghaspel 18;EA;In kruipruimte;a;;;
64kw023 kk/01;B.G.;Meterkast afdeling E;Voeding kw;EA;In meterkast;a;Ø35;Cap;
64kw019 kk/01;B.G.;Keuken afdeling E;Boiler links;Inlaatcombi;In kast;a;Ø15;Knel;
64kw019 kk/02;B.G.;Keuken afdeling E;Boiler rechts;Inlaatcombi;In kast;a;Ø15;Knel;
64ww013 kk/01;B.G.;Berging afdeling E;Mengventiel ww;EA;In berging;a;Ø15;Knel;
64kw012 kk/01;B.G.;Doucheruimte afdeling E;Tapkraan;EA;Onder tapkraan;a;Ø15;Knel;
64kw010 kk/02;B.G.;Washok E;Wasmachinekraan;EA;Bij wasmachine;a;Ø15;Knel;
64ww010 kk/01;B.G.;Linnenberging afdeling E;Mengventiel ww;EA;Tegen plafond;a;Ø15;Knel;
65kw026 kk/01;B.G.;Cellengang afdeling F;Brandslanghaspel 21;EA;In kruipruimte;a;;;
65kw012 kk/01;B.G.;Doucheruimte afdeling F;Tapkraan;EA;Onder tapkraan;a;Ø15;Knel;
65kw019 kk/01;B.G.;Keuken afdeling F;Boiler links;Inlaatcombi;In kast;a;Ø15;Knel;
65kw019 kk/02;B.G.;Keuken afdeling F;Boiler rechts;Inlaatcombi;In kast;a;Ø15;Knel;
65kw022 kk/01;B.G.;Hal Paviljoen F;Brandslanghaspel 23;EA;In kruipruimte;a;;;
65kw023 kk/01;B.G.;Meterkast afdeling F;Voeding kw;EA;In meterkast;a;Ø35;Cap;
65kw023 kk/02;B.G.;T.D. ruimte afdeling F;C.V. vulkraan;CA;In T.D. ruimte;a;1/2"bi;Schroef;
65kw032 kk/01;B.G.;Crea muziek;Boiler;Inlaatcombi;Onde wasbak;a;Ø15;Knel;
66kw019 kk/01;B.G.;Crea muziek;Brandslanghaspel 25;EA;In kruipruimte;a;;;
66kw023 kk/01;B.G.;T.D. ruimte afdeling G;C.V. vulkraan;CA;In T.D. ruimte;a;1/2";Schroef;
66kw023 kk/02;B.G.;T.D. ruimte afdeling G;C.V. vulkraan;EA;In T.D. ruimte;a;Ø15;Knel;
66kw022 kk/01;B.G.;Meterkast afdeling G;Voeding kw;EA;In meterkast;a;Ø35;Schroef;
66kw023 kk/01;B.G.;Hal Paviljoen G;Brandslanghaspel 26;EA;In kruipruimte;a;;;
66kw019 kk/01;B.G.;Recreatie afdeling G;Boiler links;Inlaatcombi;In keukenkast;x;Ø15;Knel;
66kw019 kk/02;B.G.;Recreatie afdeling G;Boiler rechts;Inlaatcombi;In keukenkast;a;Ø15;Knel;
66kw012 kk/01;B.G.;Doucheruimte afdeling G;Tapkraan;Ram EA;Onder kraan;a;Ø15;Knel;
67kw010 kk/01;B.G.;Berging afdeling H;Voeding kw;EA;In berging;a;Ø22;Knel;
67kw011 kk/01;B.G.;Cellengang afdeling H;Brandslanghaspel 29;EA;In kruipruimte;a;;;
67kw012 kk/01;B.G.;Doucheruimte afdeling H;Tapkraan;EA;Onder kraan;a;Ø15;Knel;
67kw019 kk/01;B.G.;Recreatie afdeling H;Boiler links;Inlaatcombi;In keukenkast;x;Ø15;Knel;
67kw019 kk/02;B.G.;Recreatie afdeling H;Boiler rechts;Inlaatcombi;In keukenkast;a;Ø15;Knel;
67kw022 kk/01;B.G.;Hal Paviljoen H;Brandslanghaspel 31;EA;In kruipruimte;a;;;
67kw023 kk/01;B.G.;Meterkast afdeling H;Voeding kw;EA;In meterkast;a;Ø35;Cap;
67kw023 kk/02;B.G.;T.D. ruimte afdeling H;C.V. vulkraan;CA;In T.D. ruimte;a;1/2"bi;Schroef;
66kw1011 kk/01;1e verd.;Gang cova;Brandslanghaspel 32;EA;In plafond;a;Ø22;Knel;
66kw1023 kk/01;1e verd.;Gang M.D.;Brandslanghaspel 33;EA;In plafond;a;Ø22;Knel;
65kw114 kk/01;1e verd.;Pantry M.D.;Tapkraan;Ram EA;In plafond;a;Ø15;Knel;
65kw114 kk/02;1e verd.;Pantry M.D.;Tapkraan;EA;Tegen muur;a;Ø15;Knel;
65kw1008 kk/01;1e verd.;In ruimte 651008;Koffieautomaat;Ram EA;In plafond;a;Ø15;Knel;
64kw1011 kk/01;1e verd.;Gang bij vergaderzaal;Brandslanghaspel 34;EA;In plafond;a;Ø22;Knel;
64kw1003 kk/01;1e verd.;Gang bij sport;Mengventiel kw;EA;In plafond;a;Ø15;Knel;
64ww1003 kk/01;1e verd.;Gang bij sport;Mengventiel ww;EA;In plafond;a;Ø15;Knel;
64kw1003 kk/02;1e verd.;Gang bij sport;Mengventiel kw;EA;In plafond;a;Ø15;Knel;
64ww1003 kk/02;1e verd.;Gang bij sport;Mengventiel ww;EA;In plafond;a;Ø15;Knel;
64kw1003 kk/03;1e verd.;Gang bij sport;Mengventiel kw;EA;In plafond;a;Ø15;Knel;
64ww1003 kk/03;1e verd.;Gang bij sport;Mengventiel ww;EA;In plafond;a;Ø15;Knel;
63kw1001 kk/01;1e verd.;Gang bij kleedruimte;Brandslanghaspel 35;EA;In plafond;a;Ø22;Knel;
63kw1003 kk/01;1e verd.;Fitness;Mengventiel kw;EA;In plafond;a;Ø15;Knel;
63kw1003 kk/02;1e verd.;Fitness;Mengventiel kw;EA;In plafond;a;Ø15;Knel;
63kw1003 kk/03;1e verd.;Fitness;Mengventiel kw;EA;In plafond;a;Ø15;Knel;
63ww1003 kk/01;1e verd.;Fitness;Mengventiel ww;EA;In plafond;a;Ø15;Knel;
63ww1003 kk/02;1e verd.;Fitness;Mengventiel ww;EA;In plafond;a;Ø15;Knel;
63ww1003 kk/03;1e verd.;Fitness;Mengventiel ww;EA;In plafond;a;Ø15;Knel;
64kw2002 kk/01;2e verd.;T.D. ketelhuis;C.V. vulkraan;CA;In T.D. ruimte;a;3/4"bi;Schroef;
64ww2002 kk/01;2e verd.;T.D. ketelhuis;Circulatie;EA;In T.D. ruimte;a;Ø22;Cap;
64kw2002 kk/02;2e verd.;T.D. ketelhuis;Voeding boiler;EA;Naast boiler;a;Ø35;Cap;
64kw2002 kk/03;2e verd.;T.D. ketelhuis;C.V. vulkraan;EA;Boven boiler;a;Ø22;Knel;
62kw1012 kk/01;1e verd.;Gang bij personeelsruimte;Brandslanghaspel 36;EA;In plafond;a;Ø22;Knel;
61kw1023 kk/01;1e verd.;Gang kantoren;Brandslanghaspel 37;EA;In plafond;a;Ø22;Knel;
62kw1019 kk/01;1e verd.;Pantry kantoren;Koffieautomaat;EA;Achter automaat;a;Ø15;Knel;
62kw1019 kk/02;1e verd.;Pantry kantoren;Tapkraan;EA;In plafond;a;Ø15;Knel;
61kw1012 kk/01;1e verd.;Gang bij crea;Brandslanghaspel 38;EA;In plafond;a;Ø22;Knel;
69kw076 kk/01;B.G.;Praktijklokaal;Brandslanghaspel 55;Ram EA;Boven brandslanghaspel;a;Ø22;Knel;
69kw071 kk/01;B.G.;Praktijklokaal;Boiler;Inlaatcombi;In keukenkast;a;Ø15;Knel;
69kw069 kk/01;B.G.;IBT theorie ruimte;Brandslanghaspel 60;Ram EA;Boven brandslanghaspel;a;Ø22;Knel;
69kw072 kk/01;B.G.;IBT keuken;Boiler;Inlaatcombi;In keukenkast;a;Ø15;Knel;
69kw073 kk/01;B.G.;IBT garderobe;Brandslanghaspel 61;EA;Tegen plafond;a;Ø22;Knel;
69kw074 kk/01;B.G.;IBT kantoor;Boiler;Inlaatcombi;In kast;a;Ø15;Knel;
69kw069 kk/01;B.G.;IBT remise;Brandslanghaspel 63;EA;In theorielokaal ;a;Ø22;Knel;
69kw057 kk/01;B.G.;Schoonmaak;Tapkraan;EA;Naast keukenblad;a;Ø15;Knel;
69kw057 kk/02;B.G.;Schoonmaak;Boiler;Inlaatcombi;In kast;a;Ø15;Knel;
69kw050 kk/01;B.G.;Ketelhuis visitatie;Voeding kw;EA;In ketelhuis;a;Ø35;Cap;
69kw050 kk/02;B.G.;Ketelhuis visitatie;C.V. vulkraan;CA;In ketelhuis;a;Ø22;Cap;
68kw030 kk/01;B.G.;Gang bij 68.0.36;Brandslanghaspel 66;EA;Onder brandslanghaspel;a;3/4"bi;Schroef;
68kw019 kk/01;B.G.;T.D. kantoren;Voeding kw;EA;In T.D. ruimte;a;Ø35;Cap;
68kw019 kk/02;B.G.;T.D. kantoren;Buitenkraan;EA;In T.D. ruimte;a;Ø15;Knel;
68kw019 kk/03;B.G.;T.D. kantoren;Vulkraan;CA;In T.D. ruimte;a;Ø15;Cap;
68kw019 kk/04;B.G.;T.D. kantoren;Hoofd voeding;EA;In T.D. ruimte;x;Ø15;Cap;
68kw022 kk/01;B.G.;Miva toilet;Boiler;EA;Naast wasbak;a;Ø15;Knel;
68kw049 kk/01;B.G.;Kopie ruimte pantry;Boiler;Inlaatcombi;In keukenkast;a;Ø15;Knel;
68kw049 kk/02;B.G.;Kopie ruimte pantry;Koffieautomaat;EA;In keukenkast;a;Ø15;Knel;
68kw049 kk/03;B.G.;Kopie ruimte pantry;Buitenkraan;EA;In keukenkast;a;Ø15;Knel;
68kw030 kk/02;B.G.;Gang bij 68.0.48;Brandslanghaspel 69;EA;Onder brandslanghaspel;a;3/4";Schroef;
68kw005 kk/01;B.G.;Gang bij pantry;Brandslanghaspel 70;EA;In kast brandslanghaspel;a;3/4";Schroef;
69kw050 kk/03;B.G.;Ketelhuis visitatie;Boiler;EA;Achter boiler;a;Ø35;Cap;
69kw051 kk/01;B.G.;Gang visitatie;Brandslanghaspel 72;;;a;;;
69kw048 kk/01;B.G.;Cellengang visitatie;Mengventiel kw;EA;In plafond;a;Ø15;Knel;
69ww048 kk/01;B.G.;Cellengang visitatie;Mengventiel ww;EA;In plafond;a;Ø15;Knel;
69kw020 kk/01;B.G.;Bezoekzaal;Koffieautomaat;EA;In plafond;a;Ø15;Knel;
69kw020 kk/02;B.G.;Gang bezoek achter glas;Brandslanghaspel 77;EA;in plafond bezoekerszaal;a;Ø22;Knel;
69kw011 kk/01;B.G.;Gang bezoek gedetineerde;Brandslanghaspel 78;EA;In plafond;a;;;
69kw004 kk/01;B.G.;Kleedruimte dames;Mengventiel kw;EA;In plafond;a;Ø15;Knel;
69ww004 kk/01;B.G.;Kleedruimte dames;Mengventiel ww;EA;In plafond;a;Ø15;Knel;
69kw003 kk/01;B.G.;Kleedruimte heren;Mengventiel kw;EA;In plafond;a;Ø15;Knel;
69ww003 kk/01;B.G.;Kleedruimte heren;Mengventiel ww;EA;In plafond;a;Ø15;Knel;
69kw059 kk/01;B.G.;Hal facilitaire dienst;Brandslanghaspel 58;EA;In plafond;a;Ø28;Knel;
69ww050 kk/01;;Ketelhuis;Voeding kw;EA;Naast ketel;a;Ø35;Cap;
69ww050 kk/02;;Ketelhuis;Circulatie;EA;Naast boiler;a;Ø15;Knel;
69kw050 kk/03;;Ketelhuis;Circulatie;EA;Naast boiler;a;Ø22;Knel;
;;;;;;;;;
Keerklep:;;Opmerking:;;;;;;;
60kw001 kk/02;;Kraan defect;;;;;;;
